<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> DOE Ref Pre-1980-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:11:11 -0700 RUN PERIOD 1 ** SAN FRANCISCO INTL AP CA USA Source TMY3 WMO#=724940
  2020-10-12
  20:08:46
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 20:08</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>DOE Ref Pre-1980-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:11:11 -0700</b></p>
<p>Environment: <b>RUN PERIOD 1 ** SAN FRANCISCO INTL AP CA USA Source TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2020-10-12
  20:08:46</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    11811.19</td>
    <td align="right">      602.86</td>
    <td align="right">      602.86</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    11811.19</td>
    <td align="right">      602.86</td>
    <td align="right">      602.86</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    34424.59</td>
    <td align="right">     1757.07</td>
    <td align="right">     1757.07</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    34424.59</td>
    <td align="right">     1757.07</td>
    <td align="right">     1757.07</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      815.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3193.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      343.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4028.08</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1620.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      255.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2965.67</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    10379.87</td>
    <td align="right">     1431.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2965.67</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      768.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       47.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3193.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      343.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4028.08</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1620.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      255.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2965.67</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      180.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      139.64</td>
    <td align="right">       54.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      209.63</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      529.80</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      180.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      139.64</td>
    <td align="right">       54.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      209.63</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      529.80</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   10379.867</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   10379.867</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   10379.867</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   10379.867</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2965.67</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2965.67</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2965.67</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       68.67</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      123.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      742.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 20:08</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SAN FRANCISCO INTL AP CA USA Source TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2320.14</td>
    <td align="right">      836.45</td>
    <td align="right">      323.85</td>
    <td align="right">      836.45</td>
    <td align="right">      323.39</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2320.14</td>
    <td align="right">      836.45</td>
    <td align="right">      323.85</td>
    <td align="right">      836.45</td>
    <td align="right">      323.39</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    11902.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7904.00</td>
    <td align="right">        1.00</td>
    <td align="right">      512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.16</td>
    <td align="right">      118.16</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9984.00</td>
    <td align="right">        1.00</td>
    <td align="right">      608.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
    <td align="right">      236.33</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2496.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.74</td>
    <td align="right">       77.74</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     96.5965</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    15808.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      864.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">   1398.5459</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3360.00</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.19</td>
    <td align="right">       92.19</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">     17.0142</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">     17.0142</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.42</td>
    <td align="right">       54.42</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.42</td>
    <td align="right">       54.42</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">    117.3683</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2320.14</td>
    <td align="right">     2320.14</td>
    <td align="right">     17.0142</td>
    <td align="right">        7.12</td>
    <td align="right">     30.0654</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2320.14</td>
    <td align="right">     2320.14</td>
    <td align="right">     17.0142</td>
    <td align="right">        7.12</td>
    <td align="right">     30.0654</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">13-SEP-11:00</td>
    <td align="right">09-FEB-07:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1451668.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   462481.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   316675.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   263834.33</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   187304.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    53018.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     4721.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1235018.61</td>
    <td align="right">  1509523.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">  1083321.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   462481.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   316675.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   263834.33</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   187304.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    53018.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     4721.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      883.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3525.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    10113.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1088.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12756.94</td>
    <td align="right">      390.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5133.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      277.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      250.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    32873.04</td>
    <td align="right">     1551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       45.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      179.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      516.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      651.13</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      262.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       12.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1677.88</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       45.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      179.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      516.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      651.13</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      262.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       12.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1677.88</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.30</td>
    <td align="right">        8.50</td>
    <td align="right">       17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      208.00</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      208.00</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       12.00</td>
    <td align="right">        7.34</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       12.00</td>
    <td align="right">        7.34</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      104.00</td>
    <td align="right">       63.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      140.00</td>
    <td align="right">       85.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       68.00</td>
    <td align="right">       41.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       72.00</td>
    <td align="right">       44.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       68.00</td>
    <td align="right">       41.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       72.00</td>
    <td align="right">       44.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       56.00</td>
    <td align="right">       34.23</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       56.00</td>
    <td align="right">       34.23</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.514</td>
    <td align="right">       0.553</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       80.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       80.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.66</td>
    <td align="right">        4.66</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.66</td>
    <td align="right">        4.66</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       40.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.42</td>
    <td align="right">       40.42</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       54.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.87</td>
    <td align="right">       54.87</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.43</td>
    <td align="right">       26.43</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.43</td>
    <td align="right">       26.43</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.77</td>
    <td align="right">       21.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.730014352 AND WINDOW SHGC 0.660019376</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.77</td>
    <td align="right">       21.77</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2320.14</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      836.45</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1483.69</td>
    <td align="right">       4.149</td>
    <td align="right">       0.664</td>
    <td align="right">       0.559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.82</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.94</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.82</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.94</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM LIGHTS</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      988.00</td>
    <td align="right">    16810.07</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      161.03</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      624.00</td>
    <td align="right">    10616.89</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      101.71</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       77.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.16</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1140.00</td>
    <td align="right">    19396.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      185.81</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1140.00</td>
    <td align="right">    19396.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      185.81</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM LIGHTS</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1976.00</td>
    <td align="right">    33620.14</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      322.07</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE LIGHTS</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1248.00</td>
    <td align="right">    21233.77</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      203.41</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      216.00</td>
    <td align="right">     3675.08</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       35.21</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      840.00</td>
    <td align="right">    14291.96</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      136.91</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.23</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.23</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      342.00</td>
    <td align="right">     5818.87</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       55.74</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      342.00</td>
    <td align="right">     5818.87</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       55.74</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      532.00</td>
    <td align="right">     9051.58</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       86.71</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      532.00</td>
    <td align="right">     9051.58</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       86.71</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.23</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       51.03</td>
    <td align="right">      168.00</td>
    <td align="right">       51.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.23</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     17.0142</td>
    <td align="right">    19592.00</td>
    <td align="right">   333343.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3193.28</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">    21874.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.73</td>
    <td align="right">       83.73</td>
    <td align="right">      343.79</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    21874.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      343.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1604KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   668048.11</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82167.95</td>
    <td align="right">    63865.13</td>
    <td align="right">    18302.82</td>
    <td align="right">        0.78</td>
    <td align="right">        3.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 688KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   159330.96</td>
    <td align="right">   127250.51</td>
    <td align="right">    32080.45</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82883.71</td>
    <td align="right">    66195.51</td>
    <td align="right">    16688.20</td>
    <td align="right">        0.80</td>
    <td align="right">        3.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER CLG COIL 1803KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   496249.52</td>
    <td align="right">   386726.82</td>
    <td align="right">   109522.70</td>
    <td align="right">        0.78</td>
    <td align="right">        4.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1 CLG COIL 1147KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   282220.36</td>
    <td align="right">   221123.31</td>
    <td align="right">    61097.06</td>
    <td align="right">        0.78</td>
    <td align="right">        3.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2 CLG COIL 1133KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   279724.92</td>
    <td align="right">   219107.96</td>
    <td align="right">    60616.96</td>
    <td align="right">        0.78</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3 CLG COIL 1149KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   281746.56</td>
    <td align="right">   220738.92</td>
    <td align="right">    61007.64</td>
    <td align="right">        0.78</td>
    <td align="right">        3.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   134565.89</td>
    <td align="right">   103728.54</td>
    <td align="right">    30837.35</td>
    <td align="right">        0.77</td>
    <td align="right">        3.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 87KBTU/HR 9.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26174.82</td>
    <td align="right">    19899.55</td>
    <td align="right">     6275.27</td>
    <td align="right">        0.76</td>
    <td align="right">        3.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     78544.6</td>
    <td align="right">2.85</td>
    <td align="right">9.72</td>
    <td align="right">11.15</td>
    <td align="right">10.55</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 688KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    151871.7</td>
    <td align="right">2.86</td>
    <td align="right">9.78</td>
    <td align="right">11.20</td>
    <td align="right">10.51</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     79003.4</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">10.57</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.63EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    128741.6</td>
    <td align="right">3.25</td>
    <td align="right">11.10</td>
    <td align="right">12.71</td>
    <td align="right">11.86</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 87KBTU/HR 9.63EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     25077.1</td>
    <td align="right">2.79</td>
    <td align="right">9.53</td>
    <td align="right">10.95</td>
    <td align="right">10.44</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 688KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 87KBTU/HR 9.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9051.22</td>
    <td align="right">     9058.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13103.31</td>
    <td align="right">    13107.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6877.27</td>
    <td align="right">     6881.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9213.90</td>
    <td align="right">     9219.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6800.78</td>
    <td align="right">     6804.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9183.27</td>
    <td align="right">     9188.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6805.51</td>
    <td align="right">     6809.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9188.42</td>
    <td align="right">     9193.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6533.82</td>
    <td align="right">     6536.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8899.22</td>
    <td align="right">     8903.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6535.41</td>
    <td align="right">     6538.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8902.60</td>
    <td align="right">     8906.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6607.27</td>
    <td align="right">     6610.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8929.78</td>
    <td align="right">     8933.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1865.70</td>
    <td align="right">     1867.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8149.24</td>
    <td align="right">     8156.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1816.25</td>
    <td align="right">     1818.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8111.65</td>
    <td align="right">     8119.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1874.66</td>
    <td align="right">     1876.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8151.60</td>
    <td align="right">     8159.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29563.31</td>
    <td align="right">    29587.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4534.78</td>
    <td align="right">     4538.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8775.34</td>
    <td align="right">     8781.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12857.72</td>
    <td align="right">    12867.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33838.15</td>
    <td align="right">    33865.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3508.29</td>
    <td align="right">     3511.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4599.49</td>
    <td align="right">     4603.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17472.01</td>
    <td align="right">    17485.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27662.70</td>
    <td align="right">    27680.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16905.48</td>
    <td align="right">    16918.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27378.83</td>
    <td align="right">    27396.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16925.21</td>
    <td align="right">    16938.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27406.08</td>
    <td align="right">    27423.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15161.48</td>
    <td align="right">    15168.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25344.49</td>
    <td align="right">    25352.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15163.65</td>
    <td align="right">    15170.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25362.29</td>
    <td align="right">    25370.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15691.90</td>
    <td align="right">    15699.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25615.20</td>
    <td align="right">    25623.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16823.70</td>
    <td align="right">    16836.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27490.15</td>
    <td align="right">    27508.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   135793.11</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   257051.35</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   238361.29</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   101384.95</td>
    <td align="right">    97140.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6142.63</td>
    <td align="right">     6121.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6945.65</td>
    <td align="right">     6916.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6296.60</td>
    <td align="right">     6273.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   229380.36</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50758.84</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        2.55</td>
    <td align="right">     4803.43</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">        4.67</td>
    <td align="right">     8780.03</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">        9.63</td>
    <td align="right">    18077.71</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1110.94</td>
    <td align="right">        5.01</td>
    <td align="right">     9561.61</td>
    <td align="right">     1909.65</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       28.40</td>
    <td align="right">    47863.22</td>
    <td align="right">     1685.32</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       16.35</td>
    <td align="right">    27728.34</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       16.19</td>
    <td align="right">    27466.40</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       16.32</td>
    <td align="right">    27678.12</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        7.51</td>
    <td align="right">    12663.59</td>
    <td align="right">     1685.32</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.72</td>
    <td align="right">        1.42</td>
    <td align="right">     1615.05</td>
    <td align="right">     1140.52</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.014312</td>
    <td align="right">     3760.90</td>
    <td align="right">   262775.11</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000453</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   844999.80</td>
    <td align="right">        0.78</td>
    <td align="right">        0.23</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    43314.75</td>
    <td align="right">    64334.97</td>
    <td align="right">       65.12</td>
    <td align="right">       3.147</td>
    <td align="right">       4.675</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       1.361</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    89182.90</td>
    <td align="right">   132462.48</td>
    <td align="right">      106.14</td>
    <td align="right">       6.480</td>
    <td align="right">       9.625</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.71</td>
    <td align="right">     0.00771</td>
    <td align="right">       1.719</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     7690.46</td>
    <td align="right">    11422.57</td>
    <td align="right">       54.39</td>
    <td align="right">       0.559</td>
    <td align="right">       1.313</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00907</td>
    <td align="right">       27.05</td>
    <td align="right">     0.00771</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">    10715.08</td>
    <td align="right">    15915.00</td>
    <td align="right">       75.79</td>
    <td align="right">       0.779</td>
    <td align="right">       1.313</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       27.20</td>
    <td align="right">     0.00771</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">    46389.19</td>
    <td align="right">    68901.41</td>
    <td align="right">      110.42</td>
    <td align="right">       3.371</td>
    <td align="right">       5.007</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       25.28</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.860</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     7943.39</td>
    <td align="right">    11798.25</td>
    <td align="right">      119.17</td>
    <td align="right">       0.577</td>
    <td align="right">       0.857</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       28.05</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    10272.70</td>
    <td align="right">    15257.94</td>
    <td align="right">      154.12</td>
    <td align="right">       0.746</td>
    <td align="right">       1.109</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       28.13</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     7838.73</td>
    <td align="right">    11642.78</td>
    <td align="right">      117.60</td>
    <td align="right">       0.570</td>
    <td align="right">       0.846</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       28.05</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    10226.44</td>
    <td align="right">    15189.23</td>
    <td align="right">      153.43</td>
    <td align="right">       0.743</td>
    <td align="right">       1.104</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       28.13</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     7841.31</td>
    <td align="right">    11646.63</td>
    <td align="right">      117.64</td>
    <td align="right">       0.570</td>
    <td align="right">       0.846</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       28.05</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    10234.97</td>
    <td align="right">    15201.90</td>
    <td align="right">      153.55</td>
    <td align="right">       0.744</td>
    <td align="right">       1.105</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       28.13</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     6321.38</td>
    <td align="right">     9389.08</td>
    <td align="right">       94.84</td>
    <td align="right">       0.459</td>
    <td align="right">       0.682</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       27.56</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     8505.26</td>
    <td align="right">    12632.78</td>
    <td align="right">      127.60</td>
    <td align="right">       0.618</td>
    <td align="right">       0.918</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       27.68</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     6321.58</td>
    <td align="right">     9389.37</td>
    <td align="right">       94.84</td>
    <td align="right">       0.459</td>
    <td align="right">       0.682</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       27.56</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     8512.68</td>
    <td align="right">    12643.80</td>
    <td align="right">      127.72</td>
    <td align="right">       0.619</td>
    <td align="right">       0.919</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       27.68</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     6429.60</td>
    <td align="right">     9549.82</td>
    <td align="right">       96.46</td>
    <td align="right">       0.467</td>
    <td align="right">       0.694</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       27.56</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     8556.20</td>
    <td align="right">    12708.44</td>
    <td align="right">      128.37</td>
    <td align="right">       0.622</td>
    <td align="right">       0.923</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       27.68</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     9937.02</td>
    <td align="right">    14759.36</td>
    <td align="right">       46.12</td>
    <td align="right">       0.722</td>
    <td align="right">       1.073</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00933</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    15147.69</td>
    <td align="right">    22498.71</td>
    <td align="right">       70.31</td>
    <td align="right">       1.101</td>
    <td align="right">       1.635</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     9862.37</td>
    <td align="right">    14648.48</td>
    <td align="right">       45.78</td>
    <td align="right">       0.717</td>
    <td align="right">       1.065</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00933</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    15095.09</td>
    <td align="right">    22420.58</td>
    <td align="right">       70.06</td>
    <td align="right">       1.097</td>
    <td align="right">       1.629</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     9918.31</td>
    <td align="right">    14731.57</td>
    <td align="right">       46.04</td>
    <td align="right">       0.721</td>
    <td align="right">       1.071</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00933</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    15118.81</td>
    <td align="right">    22455.82</td>
    <td align="right">       70.17</td>
    <td align="right">       1.099</td>
    <td align="right">       1.632</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    69619.74</td>
    <td align="right">   103405.51</td>
    <td align="right">       52.33</td>
    <td align="right">       5.059</td>
    <td align="right">       7.514</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       27.20</td>
    <td align="right">     0.00771</td>
    <td align="right">       2.722</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">    13113.41</td>
    <td align="right">    19477.22</td>
    <td align="right">       90.17</td>
    <td align="right">       0.953</td>
    <td align="right">       1.416</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01100</td>
    <td align="right">       26.34</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.813</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    47073.99</td>
    <td align="right">    69918.53</td>
    <td align="right">       83.24</td>
    <td align="right">       3.421</td>
    <td align="right">       5.081</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       25.92</td>
    <td align="right">     0.00771</td>
    <td align="right">       1.157</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    35857.07</td>
    <td align="right">    53258.16</td>
    <td align="right">       46.72</td>
    <td align="right">       2.606</td>
    <td align="right">       3.870</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    54047.84</td>
    <td align="right">    80276.72</td>
    <td align="right">       70.42</td>
    <td align="right">       3.928</td>
    <td align="right">       5.834</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">    20178.24</td>
    <td align="right">    29970.53</td>
    <td align="right">       87.63</td>
    <td align="right">       1.466</td>
    <td align="right">       2.178</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       26.34</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">    12696.83</td>
    <td align="right">    18858.48</td>
    <td align="right">       55.14</td>
    <td align="right">       0.923</td>
    <td align="right">       1.370</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       27.20</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    25310.26</td>
    <td align="right">    37593.09</td>
    <td align="right">       78.81</td>
    <td align="right">       1.839</td>
    <td align="right">       2.732</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       28.23</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    35158.99</td>
    <td align="right">    52221.30</td>
    <td align="right">      109.48</td>
    <td align="right">       2.555</td>
    <td align="right">       3.795</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    24548.58</td>
    <td align="right">    36461.76</td>
    <td align="right">       76.44</td>
    <td align="right">       1.784</td>
    <td align="right">       2.650</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       28.23</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    34727.80</td>
    <td align="right">    51580.86</td>
    <td align="right">      108.14</td>
    <td align="right">       2.524</td>
    <td align="right">       3.748</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    24556.47</td>
    <td align="right">    36473.48</td>
    <td align="right">       76.46</td>
    <td align="right">       1.784</td>
    <td align="right">       2.650</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       28.23</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    34769.21</td>
    <td align="right">    51642.36</td>
    <td align="right">      108.26</td>
    <td align="right">       2.527</td>
    <td align="right">       3.753</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    14721.47</td>
    <td align="right">    21865.65</td>
    <td align="right">       45.84</td>
    <td align="right">       1.070</td>
    <td align="right">       1.589</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    22588.46</td>
    <td align="right">    33550.42</td>
    <td align="right">       70.34</td>
    <td align="right">       1.641</td>
    <td align="right">       2.438</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    14713.06</td>
    <td align="right">    21853.16</td>
    <td align="right">       45.81</td>
    <td align="right">       1.069</td>
    <td align="right">       1.588</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    22622.21</td>
    <td align="right">    33600.55</td>
    <td align="right">       70.44</td>
    <td align="right">       1.644</td>
    <td align="right">       2.442</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    15289.82</td>
    <td align="right">    22709.81</td>
    <td align="right">       47.61</td>
    <td align="right">       1.111</td>
    <td align="right">       1.650</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00916</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    22920.06</td>
    <td align="right">    34042.94</td>
    <td align="right">       71.37</td>
    <td align="right">       1.666</td>
    <td align="right">       2.474</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    25139.84</td>
    <td align="right">    37339.95</td>
    <td align="right">       70.19</td>
    <td align="right">       1.827</td>
    <td align="right">       2.713</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       27.20</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    34877.15</td>
    <td align="right">    51802.69</td>
    <td align="right">       97.37</td>
    <td align="right">       2.534</td>
    <td align="right">       3.764</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       28.16</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     7538.87</td>
    <td align="right">    11197.41</td>
    <td align="right">       53.32</td>
    <td align="right">       0.548</td>
    <td align="right">       0.814</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       28.23</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">    11372.81</td>
    <td align="right">    16891.92</td>
    <td align="right">       80.44</td>
    <td align="right">       0.826</td>
    <td align="right">       1.227</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00847</td>
    <td align="right">       28.23</td>
    <td align="right">     0.00771</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    25525.60</td>
    <td align="right">    38288.39</td>
    <td align="right">       38.75</td>
    <td align="right">       1.094</td>
    <td align="right">       1.641</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00691</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       1.361</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    33785.34</td>
    <td align="right">    50678.02</td>
    <td align="right">       40.61</td>
    <td align="right">       1.448</td>
    <td align="right">       2.172</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00699</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       1.719</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     4551.39</td>
    <td align="right">     6827.09</td>
    <td align="right">       32.51</td>
    <td align="right">       0.128</td>
    <td align="right">       1.313</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00642</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     7206.89</td>
    <td align="right">    10810.33</td>
    <td align="right">       51.48</td>
    <td align="right">       0.202</td>
    <td align="right">       1.313</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00677</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.860</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.860</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     3606.34</td>
    <td align="right">     5409.51</td>
    <td align="right">       54.64</td>
    <td align="right">       0.101</td>
    <td align="right">       0.152</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00653</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     4873.20</td>
    <td align="right">     7309.79</td>
    <td align="right">       73.84</td>
    <td align="right">       0.137</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     3568.09</td>
    <td align="right">     5352.14</td>
    <td align="right">       54.06</td>
    <td align="right">       0.100</td>
    <td align="right">       0.150</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00652</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     4858.37</td>
    <td align="right">     7287.56</td>
    <td align="right">       73.61</td>
    <td align="right">       0.136</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     3570.90</td>
    <td align="right">     5356.35</td>
    <td align="right">       54.10</td>
    <td align="right">       0.100</td>
    <td align="right">       0.150</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00652</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     4860.78</td>
    <td align="right">     7291.17</td>
    <td align="right">       73.65</td>
    <td align="right">       0.136</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     3565.41</td>
    <td align="right">     5348.12</td>
    <td align="right">       54.02</td>
    <td align="right">       0.100</td>
    <td align="right">       0.150</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00652</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     4867.71</td>
    <td align="right">     7301.56</td>
    <td align="right">       73.75</td>
    <td align="right">       0.137</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     3566.43</td>
    <td align="right">     5349.65</td>
    <td align="right">       54.04</td>
    <td align="right">       0.100</td>
    <td align="right">       0.150</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00652</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     4869.08</td>
    <td align="right">     7303.62</td>
    <td align="right">       73.77</td>
    <td align="right">       0.137</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     3601.27</td>
    <td align="right">     5401.90</td>
    <td align="right">       54.56</td>
    <td align="right">       0.101</td>
    <td align="right">       0.152</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00653</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     4881.95</td>
    <td align="right">     7322.93</td>
    <td align="right">       73.97</td>
    <td align="right">       0.137</td>
    <td align="right">       0.206</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00676</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       96.41</td>
    <td align="right">      144.61</td>
    <td align="right">        0.45</td>
    <td align="right">       0.003</td>
    <td align="right">       0.603</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00517</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     3617.79</td>
    <td align="right">     5426.69</td>
    <td align="right">       16.96</td>
    <td align="right">       0.102</td>
    <td align="right">       0.603</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00743</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       72.56</td>
    <td align="right">      108.84</td>
    <td align="right">        0.34</td>
    <td align="right">       0.002</td>
    <td align="right">       0.603</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00511</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     3599.15</td>
    <td align="right">     5398.72</td>
    <td align="right">       16.87</td>
    <td align="right">       0.101</td>
    <td align="right">       0.603</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00743</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      104.36</td>
    <td align="right">      156.54</td>
    <td align="right">        0.49</td>
    <td align="right">       0.003</td>
    <td align="right">       0.603</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00518</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     3622.62</td>
    <td align="right">     5433.93</td>
    <td align="right">       16.98</td>
    <td align="right">       0.102</td>
    <td align="right">       0.603</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00743</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     5436.34</td>
    <td align="right">     8154.51</td>
    <td align="right">        4.13</td>
    <td align="right">       0.233</td>
    <td align="right">       2.722</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       2.722</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     1057.39</td>
    <td align="right">     1586.09</td>
    <td align="right">        7.34</td>
    <td align="right">       0.045</td>
    <td align="right">       0.813</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01166</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.813</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    14029.48</td>
    <td align="right">    21044.22</td>
    <td align="right">       25.05</td>
    <td align="right">       0.394</td>
    <td align="right">       1.157</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       1.157</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     4357.77</td>
    <td align="right">     6536.66</td>
    <td align="right">        5.73</td>
    <td align="right">       0.122</td>
    <td align="right">       2.150</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00599</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    16035.98</td>
    <td align="right">    24053.97</td>
    <td align="right">       21.10</td>
    <td align="right">       0.450</td>
    <td align="right">       2.150</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00695</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.558</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     1568.06</td>
    <td align="right">     2352.09</td>
    <td align="right">        6.88</td>
    <td align="right">       0.044</td>
    <td align="right">       0.558</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     8578.84</td>
    <td align="right">    12868.26</td>
    <td align="right">       26.98</td>
    <td align="right">       0.241</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00645</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    14138.18</td>
    <td align="right">    21207.27</td>
    <td align="right">       44.46</td>
    <td align="right">       0.397</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00682</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     8294.07</td>
    <td align="right">    12441.11</td>
    <td align="right">       26.08</td>
    <td align="right">       0.233</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00642</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    14001.14</td>
    <td align="right">    21001.71</td>
    <td align="right">       44.03</td>
    <td align="right">       0.393</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00681</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     8306.11</td>
    <td align="right">    12459.16</td>
    <td align="right">       26.12</td>
    <td align="right">       0.233</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00642</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    14014.30</td>
    <td align="right">    21021.45</td>
    <td align="right">       44.07</td>
    <td align="right">       0.394</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00681</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     8266.90</td>
    <td align="right">    12400.35</td>
    <td align="right">       26.00</td>
    <td align="right">       0.232</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00642</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    14047.10</td>
    <td align="right">    21070.65</td>
    <td align="right">       44.17</td>
    <td align="right">       0.394</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00682</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     8269.28</td>
    <td align="right">    12403.91</td>
    <td align="right">       26.00</td>
    <td align="right">       0.232</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00642</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    14054.93</td>
    <td align="right">    21082.40</td>
    <td align="right">       44.20</td>
    <td align="right">       0.395</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00682</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     8549.99</td>
    <td align="right">    12824.98</td>
    <td align="right">       26.89</td>
    <td align="right">       0.240</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00644</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    14186.85</td>
    <td align="right">    21280.27</td>
    <td align="right">       44.61</td>
    <td align="right">       0.398</td>
    <td align="right">       0.657</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00682</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     8173.06</td>
    <td align="right">    12259.58</td>
    <td align="right">       23.04</td>
    <td align="right">       0.230</td>
    <td align="right">       0.733</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00642</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    14056.77</td>
    <td align="right">    21085.15</td>
    <td align="right">       39.63</td>
    <td align="right">       0.395</td>
    <td align="right">       0.733</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00683</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     2116.57</td>
    <td align="right">     3174.86</td>
    <td align="right">       15.12</td>
    <td align="right">       0.059</td>
    <td align="right">       0.107</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00634</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     4459.83</td>
    <td align="right">     6689.75</td>
    <td align="right">       31.86</td>
    <td align="right">       0.125</td>
    <td align="right">       0.188</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00690</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        4.67</td>
    <td align="right">        4.67</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        9.63</td>
    <td align="right">        9.63</td>
    <td align="right">        2.17</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        5.01</td>
    <td align="right">        5.01</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER</td>
    <td align="right">       28.40</td>
    <td align="right">       28.40</td>
    <td align="right">       10.96</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1</td>
    <td align="right">       16.35</td>
    <td align="right">       16.35</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2</td>
    <td align="right">       16.19</td>
    <td align="right">       16.19</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        7.51</td>
    <td align="right">        7.51</td>
    <td align="right">        2.72</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        1.42</td>
    <td align="right">        1.42</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:08:46</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      628.67</td>
    <td align="right">     2618.83</td>
    <td align="right">      114.83</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1481.67</td>
    <td align="right">     1853.67</td>
    <td align="right">       63.33</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.33</td>
    <td align="right">     3935.50</td>
    <td align="right">       91.50</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      484.67</td>
    <td align="right">     3593.33</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     2874.50</td>
    <td align="right">       83.33</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1132.50</td>
    <td align="right">     2733.83</td>
    <td align="right">      134.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1482.17</td>
    <td align="right">     2742.33</td>
    <td align="right">      366.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1088.67</td>
    <td align="right">     2773.50</td>
    <td align="right">      135.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1468.00</td>
    <td align="right">     2752.17</td>
    <td align="right">      365.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1090.17</td>
    <td align="right">     2772.67</td>
    <td align="right">      136.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1470.50</td>
    <td align="right">     2751.67</td>
    <td align="right">      367.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      587.17</td>
    <td align="right">     3447.00</td>
    <td align="right">      245.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1072.67</td>
    <td align="right">     3301.17</td>
    <td align="right">      517.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      586.33</td>
    <td align="right">     3447.17</td>
    <td align="right">      245.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1072.00</td>
    <td align="right">     3298.17</td>
    <td align="right">      516.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      619.17</td>
    <td align="right">     3398.50</td>
    <td align="right">      240.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1083.83</td>
    <td align="right">     3283.33</td>
    <td align="right">      513.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.17</td>
    <td align="right">     3272.17</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      512.83</td>
    <td align="right">     2822.83</td>
    <td align="right">      113.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       94.00</td>
    <td align="right">     3323.33</td>
    <td align="right">       30.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      500.67</td>
    <td align="right">     2839.67</td>
    <td align="right">      112.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       98.67</td>
    <td align="right">     3310.33</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      505.50</td>
    <td align="right">     2847.00</td>
    <td align="right">      117.50</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      383.00</td>
    <td align="right">     2422.67</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     1599.50</td>
    <td align="right">     2229.83</td>
    <td align="right">      247.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     1085.67</td>
    <td align="right">     2231.33</td>
    <td align="right">       39.17</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.00</td>
    <td align="right">     3295.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      569.17</td>
    <td align="right">     2720.00</td>
    <td align="right">       60.33</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       36.50</td>
    <td align="right">     3824.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      267.67</td>
    <td align="right">     2744.00</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      986.17</td>
    <td align="right">     2475.00</td>
    <td align="right">       56.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1394.17</td>
    <td align="right">     2570.33</td>
    <td align="right">      202.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      834.00</td>
    <td align="right">     2605.83</td>
    <td align="right">       53.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1349.50</td>
    <td align="right">     2615.00</td>
    <td align="right">      202.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      836.67</td>
    <td align="right">     2604.67</td>
    <td align="right">       54.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1354.00</td>
    <td align="right">     2612.83</td>
    <td align="right">      204.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      130.17</td>
    <td align="right">     3694.00</td>
    <td align="right">       77.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      667.33</td>
    <td align="right">     3193.00</td>
    <td align="right">      317.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      128.67</td>
    <td align="right">     3697.17</td>
    <td align="right">       76.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      667.83</td>
    <td align="right">     3189.33</td>
    <td align="right">      315.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      147.17</td>
    <td align="right">     3582.67</td>
    <td align="right">       80.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      704.33</td>
    <td align="right">     3156.50</td>
    <td align="right">      323.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      790.83</td>
    <td align="right">     2443.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     1340.33</td>
    <td align="right">     2479.67</td>
    <td align="right">      137.50</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3340.33</td>
    <td align="right">     4010.33</td>
    <td align="right">      742.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.17</td>
    <td align="right">       13.50</td>
    <td align="right">        7.17</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        3.33</td>
    <td align="right">       50.50</td>
    <td align="right">        3.33</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.50</td>
    <td align="right">       10.50</td>
    <td align="right">       13.50</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       31.33</td>
    <td align="right">       24.67</td>
    <td align="right">       26.00</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">     1040.67</td>
    <td align="right">        0.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.00</td>
    <td align="right">       53.67</td>
    <td align="right">       21.00</td>
    <td align="right">       47.83</td>
  </tr>
  <tr>
