<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> DOE Ref Pre-1980-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:11:11 -0700 RUN PERIOD 1 ** HELENA REGIONAL AIRPORT MT USA Source TMY3 WMO#=727720
  2020-10-13
  02:12:33
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.13 02:11</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>DOE Ref Pre-1980-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:11:11 -0700</b></p>
<p>Environment: <b>RUN PERIOD 1 ** HELENA REGIONAL AIRPORT MT USA Source TMY3 WMO#=727720</b></p>
<p>Simulation Timestamp: <b>2020-10-13
  02:12:33</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    20998.41</td>
    <td align="right">     1071.78</td>
    <td align="right">     1071.78</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    20998.41</td>
    <td align="right">     1071.78</td>
    <td align="right">     1071.78</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    44676.31</td>
    <td align="right">     2280.33</td>
    <td align="right">     2280.33</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    44676.31</td>
    <td align="right">     2280.33</td>
    <td align="right">     2280.33</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     9900.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1326.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2756.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      343.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3816.95</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2154.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      217.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2500.69</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       83.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    10520.42</td>
    <td align="right">    10477.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2500.69</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     9042.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">      858.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1326.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2756.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      343.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3816.95</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2154.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      217.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2500.69</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       83.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      158.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      179.68</td>
    <td align="right">      516.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      199.07</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      536.98</td>
    <td align="right">      534.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      158.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      179.68</td>
    <td align="right">      516.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      199.07</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      536.98</td>
    <td align="right">      534.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   10520.422</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   10520.422</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   10520.422</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   10520.422</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2500.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2500.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2500.69</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      268.17</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      190.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2204.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.13 02:11</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">HELENA REGIONAL AIRPORT MT USA Source TMY3 WMO#=727720</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1167.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2320.14</td>
    <td align="right">      836.45</td>
    <td align="right">      323.85</td>
    <td align="right">      836.45</td>
    <td align="right">      323.39</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2320.14</td>
    <td align="right">      836.45</td>
    <td align="right">      323.85</td>
    <td align="right">      836.45</td>
    <td align="right">      323.39</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       36.34</td>
    <td align="right">       38.87</td>
    <td align="right">       31.14</td>
    <td align="right">       38.87</td>
    <td align="right">       31.10</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    11902.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7904.00</td>
    <td align="right">        1.00</td>
    <td align="right">      512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.16</td>
    <td align="right">      118.16</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9984.00</td>
    <td align="right">        1.00</td>
    <td align="right">      608.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
    <td align="right">      236.33</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2496.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.74</td>
    <td align="right">       77.74</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     96.5965</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.09</td>
    <td align="right">       31.09</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    15808.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      864.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">   1398.5459</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3360.00</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.19</td>
    <td align="right">       92.19</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">     17.0142</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">     17.0142</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.42</td>
    <td align="right">       54.42</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.42</td>
    <td align="right">       54.42</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">    117.3683</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">     17.0142</td>
    <td align="right">        6.97</td>
    <td align="right">     10.1325</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2320.14</td>
    <td align="right">     2320.14</td>
    <td align="right">     17.0142</td>
    <td align="right">        7.12</td>
    <td align="right">     30.0654</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2320.14</td>
    <td align="right">     2320.14</td>
    <td align="right">     17.0142</td>
    <td align="right">        7.12</td>
    <td align="right">     30.0654</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">24-FEB-08:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  4336399.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   513253.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   316675.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   263834.33</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   222856.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     4914.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1321534.27</td>
    <td align="right">  4372692.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">  3402503.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   513253.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   316675.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   263834.33</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   222856.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     4914.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    10732.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     4200.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8729.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1087.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12088.27</td>
    <td align="right">      390.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     6824.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      124.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      235.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      263.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    33318.18</td>
    <td align="right">    11358.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      547.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      214.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      445.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      617.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      348.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1700.60</td>
    <td align="right">      579.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      547.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      214.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      445.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      617.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      348.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1700.60</td>
    <td align="right">      579.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.70</td>
    <td align="right">       16.10</td>
    <td align="right">       16.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.60</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      208.00</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      208.00</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       12.00</td>
    <td align="right">        7.34</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       12.00</td>
    <td align="right">        7.34</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      104.00</td>
    <td align="right">       63.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       44.00</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       20.00</td>
    <td align="right">       12.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       36.00</td>
    <td align="right">       22.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      140.00</td>
    <td align="right">       85.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       96.00</td>
    <td align="right">       58.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       60.00</td>
    <td align="right">       36.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       68.00</td>
    <td align="right">       41.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       72.00</td>
    <td align="right">       44.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       68.00</td>
    <td align="right">       41.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       72.00</td>
    <td align="right">       44.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      212.00</td>
    <td align="right">      129.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       56.00</td>
    <td align="right">       34.23</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">      152.00</td>
    <td align="right">       92.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-4.35 ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.823</td>
    <td align="right">       0.938</td>
    <td align="right">       56.00</td>
    <td align="right">       34.23</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-10.0 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.486</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       80.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       80.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.85</td>
    <td align="right">       80.85</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.66</td>
    <td align="right">        4.66</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.66</td>
    <td align="right">        4.66</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       40.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.42</td>
    <td align="right">       40.42</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       17.10</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.99</td>
    <td align="right">       13.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       54.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.87</td>
    <td align="right">       54.87</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">       37.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
    <td align="right">       23.32</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.43</td>
    <td align="right">       26.43</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.43</td>
    <td align="right">       26.43</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.40</td>
    <td align="right">       82.40</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.77</td>
    <td align="right">       21.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.623082106 AND WINDOW SHGC 0.682357665</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.77</td>
    <td align="right">       21.77</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2320.14</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      836.45</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1483.69</td>
    <td align="right">       3.542</td>
    <td align="right">       0.685</td>
    <td align="right">       0.609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.27</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.75</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.91</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.75</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.91</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.91</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM LIGHTS</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      988.00</td>
    <td align="right">    16810.07</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      139.01</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      624.00</td>
    <td align="right">    10616.89</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       87.79</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">       99.00</td>
    <td align="right">     1684.41</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      477.00</td>
    <td align="right">     8115.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       67.11</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       45.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       45.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       45.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       45.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       45.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      320.00</td>
    <td align="right">     5444.56</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       45.02</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1140.00</td>
    <td align="right">    19396.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      160.39</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1140.00</td>
    <td align="right">    19396.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      160.39</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM LIGHTS</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1976.00</td>
    <td align="right">    33620.14</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      278.01</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE LIGHTS</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">     1248.00</td>
    <td align="right">    21233.77</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      175.59</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      216.00</td>
    <td align="right">     3675.08</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.39</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      840.00</td>
    <td align="right">    14291.96</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      118.18</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.55</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.55</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      342.00</td>
    <td align="right">     5818.87</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       48.12</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      342.00</td>
    <td align="right">     5818.87</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       48.12</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      532.00</td>
    <td align="right">     9051.58</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       74.85</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      532.00</td>
    <td align="right">     9051.58</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       74.85</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.55</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     17.0142</td>
    <td align="right">      210.00</td>
    <td align="right">     3572.99</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       44.05</td>
    <td align="right">      168.00</td>
    <td align="right">       44.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.55</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     17.0142</td>
    <td align="right">    19592.00</td>
    <td align="right">   333343.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2756.47</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">    21874.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.62</td>
    <td align="right">       83.62</td>
    <td align="right">      343.33</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    21874.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      343.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1604KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  2098210.26</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101731.93</td>
    <td align="right">    79555.47</td>
    <td align="right">    22176.46</td>
    <td align="right">        0.78</td>
    <td align="right">        3.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 688KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   185985.92</td>
    <td align="right">   148538.63</td>
    <td align="right">    37447.29</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97571.39</td>
    <td align="right">    77925.90</td>
    <td align="right">    19645.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER CLG COIL 1803KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   604798.67</td>
    <td align="right">   464708.50</td>
    <td align="right">   140090.18</td>
    <td align="right">        0.77</td>
    <td align="right">        4.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1 CLG COIL 1147KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   337320.69</td>
    <td align="right">   265920.58</td>
    <td align="right">    71400.10</td>
    <td align="right">        0.79</td>
    <td align="right">        3.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2 CLG COIL 1133KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   334295.89</td>
    <td align="right">   263379.80</td>
    <td align="right">    70916.09</td>
    <td align="right">        0.79</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3 CLG COIL 1149KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   337353.47</td>
    <td align="right">   265948.31</td>
    <td align="right">    71405.16</td>
    <td align="right">        0.79</td>
    <td align="right">        3.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   156143.39</td>
    <td align="right">   120567.41</td>
    <td align="right">    35575.98</td>
    <td align="right">        0.77</td>
    <td align="right">        3.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 87KBTU/HR 9.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31649.82</td>
    <td align="right">    23870.46</td>
    <td align="right">     7779.36</td>
    <td align="right">        0.75</td>
    <td align="right">        3.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     97184.4</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">11.12</td>
    <td align="right">10.51</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 688KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    177278.7</td>
    <td align="right">2.86</td>
    <td align="right">9.78</td>
    <td align="right">11.20</td>
    <td align="right">10.51</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.92EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     93003.4</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">10.57</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.63EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    149359.0</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">12.70</td>
    <td align="right">11.85</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 87KBTU/HR 9.63EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     30346.8</td>
    <td align="right">2.80</td>
    <td align="right">9.56</td>
    <td align="right">10.99</td>
    <td align="right">10.49</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 688KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.92EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 87KBTU/HR 9.63EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21406.78</td>
    <td align="right">    18442.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30728.06</td>
    <td align="right">    23244.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16405.87</td>
    <td align="right">    13967.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20885.71</td>
    <td align="right">    18121.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16354.62</td>
    <td align="right">    13840.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20866.41</td>
    <td align="right">    18067.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16358.25</td>
    <td align="right">    13845.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20869.76</td>
    <td align="right">    18078.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16270.47</td>
    <td align="right">    12641.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20833.30</td>
    <td align="right">    16868.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16271.87</td>
    <td align="right">    12643.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20835.28</td>
    <td align="right">    16878.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16322.04</td>
    <td align="right">    12803.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20852.99</td>
    <td align="right">    16940.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5037.32</td>
    <td align="right">     5042.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16947.33</td>
    <td align="right">    16959.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4983.82</td>
    <td align="right">     4989.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16903.93</td>
    <td align="right">    16916.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5053.78</td>
    <td align="right">     5059.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16950.85</td>
    <td align="right">    16962.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    75562.21</td>
    <td align="right">    72440.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11415.59</td>
    <td align="right">    11067.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19860.32</td>
    <td align="right">    18448.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33931.21</td>
    <td align="right">    33958.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    74324.42</td>
    <td align="right">    74122.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3520.03</td>
    <td align="right">     3523.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10790.02</td>
    <td align="right">    10799.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41903.08</td>
    <td align="right">    39398.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61874.67</td>
    <td align="right">    57267.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41477.30</td>
    <td align="right">    38666.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61666.71</td>
    <td align="right">    56854.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41493.07</td>
    <td align="right">    38683.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61685.08</td>
    <td align="right">    56897.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41002.56</td>
    <td align="right">    31781.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61474.88</td>
    <td align="right">    48586.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41005.55</td>
    <td align="right">    31776.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61486.38</td>
    <td align="right">    48634.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41462.76</td>
    <td align="right">    32752.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61696.66</td>
    <td align="right">    49157.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40894.19</td>
    <td align="right">    38738.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62251.58</td>
    <td align="right">    57472.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   185001.79</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   310122.19</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   160589.13</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   411841.22</td>
    <td align="right">   350037.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   128462.33</td>
    <td align="right">   117573.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   129380.65</td>
    <td align="right">   118236.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   128452.25</td>
    <td align="right">   117566.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   310362.19</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74417.31</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        2.55</td>
    <td align="right">     4803.43</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">        5.87</td>
    <td align="right">    11019.97</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">       11.24</td>
    <td align="right">    21101.99</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1110.94</td>
    <td align="right">        5.89</td>
    <td align="right">    11256.00</td>
    <td align="right">     1909.65</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       33.53</td>
    <td align="right">    56502.20</td>
    <td align="right">     1685.32</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       19.81</td>
    <td align="right">    33595.02</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       19.60</td>
    <td align="right">    33250.22</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">       19.81</td>
    <td align="right">    33598.81</td>
    <td align="right">     1696.26</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        8.75</td>
    <td align="right">    14751.25</td>
    <td align="right">     1685.32</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.72</td>
    <td align="right">        1.68</td>
    <td align="right">     1916.99</td>
    <td align="right">     1140.52</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.044952</td>
    <td align="right">    11812.26</td>
    <td align="right">   262775.11</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000453</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   844999.80</td>
    <td align="right">        0.78</td>
    <td align="right">        0.23</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    47264.14</td>
    <td align="right">    70200.95</td>
    <td align="right">       71.05</td>
    <td align="right">       3.950</td>
    <td align="right">       5.867</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       1.361</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    90504.68</td>
    <td align="right">   134425.71</td>
    <td align="right">      107.71</td>
    <td align="right">       7.564</td>
    <td align="right">      11.235</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       29.19</td>
    <td align="right">     0.00635</td>
    <td align="right">       1.719</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     8118.65</td>
    <td align="right">    12058.55</td>
    <td align="right">       57.42</td>
    <td align="right">       0.679</td>
    <td align="right">       1.313</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       31.61</td>
    <td align="right">     0.00635</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">    11654.32</td>
    <td align="right">    17310.04</td>
    <td align="right">       82.43</td>
    <td align="right">       0.974</td>
    <td align="right">       1.447</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">    47476.21</td>
    <td align="right">    70515.95</td>
    <td align="right">      113.01</td>
    <td align="right">       3.968</td>
    <td align="right">       5.894</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       28.79</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.860</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     7894.86</td>
    <td align="right">    11726.16</td>
    <td align="right">      118.45</td>
    <td align="right">       0.660</td>
    <td align="right">       0.980</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       32.90</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    10490.94</td>
    <td align="right">    15582.10</td>
    <td align="right">      157.39</td>
    <td align="right">       0.877</td>
    <td align="right">       1.302</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       33.06</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     7766.53</td>
    <td align="right">    11535.55</td>
    <td align="right">      116.52</td>
    <td align="right">       0.649</td>
    <td align="right">       0.964</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       32.90</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    10432.82</td>
    <td align="right">    15495.76</td>
    <td align="right">      156.52</td>
    <td align="right">       0.872</td>
    <td align="right">       1.295</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       33.06</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     7770.59</td>
    <td align="right">    11541.58</td>
    <td align="right">      116.58</td>
    <td align="right">       0.649</td>
    <td align="right">       0.965</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       32.90</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    10444.13</td>
    <td align="right">    15512.56</td>
    <td align="right">      156.69</td>
    <td align="right">       0.873</td>
    <td align="right">       1.297</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       33.06</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     6488.21</td>
    <td align="right">     9636.87</td>
    <td align="right">       97.34</td>
    <td align="right">       0.542</td>
    <td align="right">       0.805</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00842</td>
    <td align="right">       31.88</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     9010.65</td>
    <td align="right">    13383.43</td>
    <td align="right">      135.19</td>
    <td align="right">       0.753</td>
    <td align="right">       1.119</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00845</td>
    <td align="right">       32.09</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     6489.55</td>
    <td align="right">     9638.87</td>
    <td align="right">       97.36</td>
    <td align="right">       0.542</td>
    <td align="right">       0.806</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00842</td>
    <td align="right">       31.88</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     9020.50</td>
    <td align="right">    13398.05</td>
    <td align="right">      135.33</td>
    <td align="right">       0.754</td>
    <td align="right">       1.120</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00845</td>
    <td align="right">       32.09</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     6629.47</td>
    <td align="right">     9846.68</td>
    <td align="right">       99.46</td>
    <td align="right">       0.554</td>
    <td align="right">       0.823</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00842</td>
    <td align="right">       31.88</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     9080.08</td>
    <td align="right">    13486.56</td>
    <td align="right">      136.23</td>
    <td align="right">       0.759</td>
    <td align="right">       1.127</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00846</td>
    <td align="right">       32.09</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     9898.12</td>
    <td align="right">    14701.58</td>
    <td align="right">       45.94</td>
    <td align="right">       0.827</td>
    <td align="right">       1.229</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00931</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    15585.18</td>
    <td align="right">    23148.52</td>
    <td align="right">       72.34</td>
    <td align="right">       1.303</td>
    <td align="right">       1.935</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     9812.15</td>
    <td align="right">    14573.89</td>
    <td align="right">       45.54</td>
    <td align="right">       0.820</td>
    <td align="right">       1.218</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00932</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    15523.39</td>
    <td align="right">    23056.73</td>
    <td align="right">       72.05</td>
    <td align="right">       1.298</td>
    <td align="right">       1.927</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     9898.60</td>
    <td align="right">    14702.30</td>
    <td align="right">       45.94</td>
    <td align="right">       0.827</td>
    <td align="right">       1.229</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00931</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    15572.94</td>
    <td align="right">    23130.33</td>
    <td align="right">       72.28</td>
    <td align="right">       1.302</td>
    <td align="right">       1.933</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    70503.94</td>
    <td align="right">   104718.80</td>
    <td align="right">       53.00</td>
    <td align="right">       5.893</td>
    <td align="right">       8.753</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00923</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       2.722</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">    13530.73</td>
    <td align="right">    20097.05</td>
    <td align="right">       93.04</td>
    <td align="right">       1.132</td>
    <td align="right">       1.681</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01095</td>
    <td align="right">       30.27</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.813</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    49137.62</td>
    <td align="right">    72983.61</td>
    <td align="right">       86.89</td>
    <td align="right">       4.107</td>
    <td align="right">       6.101</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       29.59</td>
    <td align="right">     0.00635</td>
    <td align="right">       1.157</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    35255.26</td>
    <td align="right">    52364.29</td>
    <td align="right">       45.93</td>
    <td align="right">       2.947</td>
    <td align="right">       4.377</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00925</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    54622.22</td>
    <td align="right">    81129.85</td>
    <td align="right">       71.17</td>
    <td align="right">       4.566</td>
    <td align="right">       6.782</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">    20245.25</td>
    <td align="right">    30070.07</td>
    <td align="right">       87.92</td>
    <td align="right">       1.692</td>
    <td align="right">       2.514</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">    13140.80</td>
    <td align="right">    19517.90</td>
    <td align="right">       57.07</td>
    <td align="right">       1.098</td>
    <td align="right">       1.632</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00918</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    25785.14</td>
    <td align="right">    38298.41</td>
    <td align="right">       80.29</td>
    <td align="right">       2.155</td>
    <td align="right">       3.201</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    36475.29</td>
    <td align="right">    54176.38</td>
    <td align="right">      113.58</td>
    <td align="right">       3.049</td>
    <td align="right">       4.528</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    24930.79</td>
    <td align="right">    37029.46</td>
    <td align="right">       77.63</td>
    <td align="right">       2.084</td>
    <td align="right">       3.095</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    35979.92</td>
    <td align="right">    53440.62</td>
    <td align="right">      112.03</td>
    <td align="right">       3.007</td>
    <td align="right">       4.467</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    24945.48</td>
    <td align="right">    37051.28</td>
    <td align="right">       77.68</td>
    <td align="right">       2.085</td>
    <td align="right">       3.097</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    36034.11</td>
    <td align="right">    53521.10</td>
    <td align="right">      112.20</td>
    <td align="right">       3.012</td>
    <td align="right">       4.474</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    16274.65</td>
    <td align="right">    24172.58</td>
    <td align="right">       50.68</td>
    <td align="right">       1.360</td>
    <td align="right">       2.020</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    25332.96</td>
    <td align="right">    37626.79</td>
    <td align="right">       78.88</td>
    <td align="right">       2.117</td>
    <td align="right">       3.145</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    16268.93</td>
    <td align="right">    24164.08</td>
    <td align="right">       50.66</td>
    <td align="right">       1.360</td>
    <td align="right">       2.020</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    25376.88</td>
    <td align="right">    37692.03</td>
    <td align="right">       79.02</td>
    <td align="right">       2.121</td>
    <td align="right">       3.150</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    17069.18</td>
    <td align="right">    25352.68</td>
    <td align="right">       53.15</td>
    <td align="right">       1.427</td>
    <td align="right">       2.119</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    25832.12</td>
    <td align="right">    38368.19</td>
    <td align="right">       80.44</td>
    <td align="right">       2.159</td>
    <td align="right">       3.207</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    25697.73</td>
    <td align="right">    38168.58</td>
    <td align="right">       71.75</td>
    <td align="right">       2.148</td>
    <td align="right">       3.190</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    36453.00</td>
    <td align="right">    54143.28</td>
    <td align="right">      101.77</td>
    <td align="right">       3.047</td>
    <td align="right">       4.526</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     7677.20</td>
    <td align="right">    11402.87</td>
    <td align="right">       54.30</td>
    <td align="right">       0.642</td>
    <td align="right">       0.953</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00840</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">    11823.55</td>
    <td align="right">    17561.40</td>
    <td align="right">       83.63</td>
    <td align="right">       0.988</td>
    <td align="right">       1.468</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00843</td>
    <td align="right">       33.70</td>
    <td align="right">     0.00635</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    68414.89</td>
    <td align="right">   102622.33</td>
    <td align="right">      103.87</td>
    <td align="right">       3.373</td>
    <td align="right">       5.059</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00671</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       1.361</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    89629.00</td>
    <td align="right">   134443.50</td>
    <td align="right">      107.73</td>
    <td align="right">       4.418</td>
    <td align="right">       6.628</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00681</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       1.719</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">    12231.06</td>
    <td align="right">    18346.59</td>
    <td align="right">       87.36</td>
    <td align="right">       0.395</td>
    <td align="right">       1.313</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00585</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">    17554.65</td>
    <td align="right">    26331.97</td>
    <td align="right">      125.39</td>
    <td align="right">       0.567</td>
    <td align="right">       1.313</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00636</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       1.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     7233.52</td>
    <td align="right">    10850.28</td>
    <td align="right">       17.39</td>
    <td align="right">       0.357</td>
    <td align="right">       0.860</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00340</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.860</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     9374.91</td>
    <td align="right">    14062.37</td>
    <td align="right">      142.04</td>
    <td align="right">       0.303</td>
    <td align="right">       0.454</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00600</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    11933.83</td>
    <td align="right">    17900.74</td>
    <td align="right">      180.82</td>
    <td align="right">       0.385</td>
    <td align="right">       0.578</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     9345.64</td>
    <td align="right">    14018.45</td>
    <td align="right">      141.60</td>
    <td align="right">       0.302</td>
    <td align="right">       0.453</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00600</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    11922.80</td>
    <td align="right">    17884.21</td>
    <td align="right">      180.65</td>
    <td align="right">       0.385</td>
    <td align="right">       0.577</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     9347.71</td>
    <td align="right">    14021.56</td>
    <td align="right">      141.63</td>
    <td align="right">       0.302</td>
    <td align="right">       0.453</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00600</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    11924.72</td>
    <td align="right">    17887.08</td>
    <td align="right">      180.68</td>
    <td align="right">       0.385</td>
    <td align="right">       0.578</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     9297.56</td>
    <td align="right">    13946.34</td>
    <td align="right">      140.87</td>
    <td align="right">       0.300</td>
    <td align="right">       0.450</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00599</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    11903.89</td>
    <td align="right">    17855.84</td>
    <td align="right">      180.36</td>
    <td align="right">       0.384</td>
    <td align="right">       0.577</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     9298.37</td>
    <td align="right">    13947.55</td>
    <td align="right">      140.88</td>
    <td align="right">       0.300</td>
    <td align="right">       0.450</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00599</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    11905.03</td>
    <td align="right">    17857.54</td>
    <td align="right">      180.38</td>
    <td align="right">       0.384</td>
    <td align="right">       0.577</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     9327.02</td>
    <td align="right">    13990.54</td>
    <td align="right">      141.32</td>
    <td align="right">       0.301</td>
    <td align="right">       0.452</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00600</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    11915.15</td>
    <td align="right">    17872.72</td>
    <td align="right">      180.53</td>
    <td align="right">       0.385</td>
    <td align="right">       0.577</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2178.66</td>
    <td align="right">     3267.99</td>
    <td align="right">       10.21</td>
    <td align="right">       0.070</td>
    <td align="right">       0.603</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00592</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     9335.98</td>
    <td align="right">    14003.97</td>
    <td align="right">       43.76</td>
    <td align="right">       0.302</td>
    <td align="right">       0.603</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00738</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2153.39</td>
    <td align="right">     3230.08</td>
    <td align="right">       10.09</td>
    <td align="right">       0.070</td>
    <td align="right">       0.603</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00591</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     9314.56</td>
    <td align="right">    13971.85</td>
    <td align="right">       43.66</td>
    <td align="right">       0.301</td>
    <td align="right">       0.603</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00738</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2189.39</td>
    <td align="right">     3284.08</td>
    <td align="right">       10.26</td>
    <td align="right">       0.071</td>
    <td align="right">       0.603</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00593</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     9339.68</td>
    <td align="right">    14009.52</td>
    <td align="right">       43.78</td>
    <td align="right">       0.302</td>
    <td align="right">       0.603</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00738</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.603</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    24581.80</td>
    <td align="right">    36872.70</td>
    <td align="right">       18.66</td>
    <td align="right">       1.212</td>
    <td align="right">       2.722</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       2.722</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     4576.98</td>
    <td align="right">     6865.47</td>
    <td align="right">       31.78</td>
    <td align="right">       0.226</td>
    <td align="right">       0.813</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00892</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.813</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    43160.73</td>
    <td align="right">    64741.09</td>
    <td align="right">       77.07</td>
    <td align="right">       1.394</td>
    <td align="right">       2.091</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00659</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       1.157</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    18245.96</td>
    <td align="right">    27368.94</td>
    <td align="right">       24.01</td>
    <td align="right">       0.589</td>
    <td align="right">       2.150</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00562</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    42448.99</td>
    <td align="right">    63673.49</td>
    <td align="right">       55.85</td>
    <td align="right">       1.371</td>
    <td align="right">       2.150</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       2.150</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.558</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     5575.58</td>
    <td align="right">     8363.36</td>
    <td align="right">       24.45</td>
    <td align="right">       0.180</td>
    <td align="right">       0.558</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:40:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    23940.72</td>
    <td align="right">    35911.09</td>
    <td align="right">       75.29</td>
    <td align="right">       0.773</td>
    <td align="right">       1.160</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00595</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    35346.70</td>
    <td align="right">    53020.05</td>
    <td align="right">      111.15</td>
    <td align="right">       1.142</td>
    <td align="right">       1.712</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00648</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    23697.54</td>
    <td align="right">    35546.31</td>
    <td align="right">       74.52</td>
    <td align="right">       0.765</td>
    <td align="right">       1.148</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00593</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    35227.93</td>
    <td align="right">    52841.90</td>
    <td align="right">      110.78</td>
    <td align="right">       1.138</td>
    <td align="right">       1.707</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00647</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    23706.55</td>
    <td align="right">    35559.82</td>
    <td align="right">       74.55</td>
    <td align="right">       0.766</td>
    <td align="right">       1.148</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00593</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    35238.42</td>
    <td align="right">    52857.63</td>
    <td align="right">      110.81</td>
    <td align="right">       1.138</td>
    <td align="right">       1.707</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00648</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    23426.39</td>
    <td align="right">    35139.58</td>
    <td align="right">       73.67</td>
    <td align="right">       0.757</td>
    <td align="right">       1.135</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00592</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    35118.38</td>
    <td align="right">    52677.58</td>
    <td align="right">      110.44</td>
    <td align="right">       1.134</td>
    <td align="right">       1.701</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00647</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    23428.09</td>
    <td align="right">    35142.14</td>
    <td align="right">       73.67</td>
    <td align="right">       0.757</td>
    <td align="right">       1.135</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00592</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    35124.95</td>
    <td align="right">    52687.43</td>
    <td align="right">      110.46</td>
    <td align="right">       1.134</td>
    <td align="right">       1.702</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00647</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    23689.23</td>
    <td align="right">    35533.84</td>
    <td align="right">       74.49</td>
    <td align="right">       0.765</td>
    <td align="right">       1.148</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00593</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    35245.04</td>
    <td align="right">    52867.56</td>
    <td align="right">      110.83</td>
    <td align="right">       1.138</td>
    <td align="right">       1.707</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00648</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.657</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    23363.67</td>
    <td align="right">    35045.51</td>
    <td align="right">       65.88</td>
    <td align="right">       0.755</td>
    <td align="right">       1.132</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00594</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    35560.78</td>
    <td align="right">    53341.18</td>
    <td align="right">      100.27</td>
    <td align="right">       1.149</td>
    <td align="right">       1.723</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00651</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.733</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     6521.57</td>
    <td align="right">     9782.36</td>
    <td align="right">       46.58</td>
    <td align="right">       0.211</td>
    <td align="right">       0.316</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00589</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">    11343.96</td>
    <td align="right">    17015.93</td>
    <td align="right">       81.03</td>
    <td align="right">       0.366</td>
    <td align="right">       0.550</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00663</td>
    <td align="right">      -26.30</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        5.87</td>
    <td align="right">        5.87</td>
    <td align="right">        5.06</td>
    <td align="right">        5.06</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       11.24</td>
    <td align="right">       11.24</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">CAV_OTHER</td>
    <td align="right">       33.53</td>
    <td align="right">       33.53</td>
    <td align="right">       13.85</td>
    <td align="right">       13.85</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_1</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">        8.97</td>
    <td align="right">        8.97</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_2</td>
    <td align="right">       19.60</td>
    <td align="right">       19.60</td>
    <td align="right">        8.96</td>
    <td align="right">        8.96</td>
  </tr>
  <tr>
    <td align="right">CAV_POD_3</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">        8.98</td>
    <td align="right">        8.98</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        8.75</td>
    <td align="right">        8.75</td>
    <td align="right">        2.72</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        1.68</td>
    <td align="right">        1.68</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    02:12:33</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">CAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.009599</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1758.50</td>
    <td align="right">     2622.50</td>
    <td align="right">     1311.83</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1912.00</td>
    <td align="right">     2120.50</td>
    <td align="right">      900.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     1695.00</td>
    <td align="right">     3235.17</td>
    <td align="right">     1623.83</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     2146.00</td>
    <td align="right">     2994.33</td>
    <td align="right">     1868.50</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     1485.50</td>
    <td align="right">     1358.00</td>
    <td align="right">       64.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1985.17</td>
    <td align="right">     2527.00</td>
    <td align="right">     1172.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2228.50</td>
    <td align="right">     2630.17</td>
    <td align="right">     1400.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1984.50</td>
    <td align="right">     2547.83</td>
    <td align="right">     1186.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2225.33</td>
    <td align="right">     2634.33</td>
    <td align="right">     1402.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1984.83</td>
    <td align="right">     2548.50</td>
    <td align="right">     1188.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2224.83</td>
    <td align="right">     2634.50</td>
    <td align="right">     1402.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2082.67</td>
    <td align="right">     2978.17</td>
    <td align="right">     1683.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2335.17</td>
    <td align="right">     2946.33</td>
    <td align="right">     1807.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2080.50</td>
    <td align="right">     2979.00</td>
    <td align="right">     1683.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2334.33</td>
    <td align="right">     2946.17</td>
    <td align="right">     1806.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2085.33</td>
    <td align="right">     2959.33</td>
    <td align="right">     1665.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2331.33</td>
    <td align="right">     2941.00</td>
    <td align="right">     1798.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      971.50</td>
    <td align="right">     2870.00</td>
    <td align="right">      802.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1752.67</td>
    <td align="right">     2741.17</td>
    <td align="right">     1332.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      965.67</td>
    <td align="right">     2899.33</td>
    <td align="right">      806.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1746.67</td>
    <td align="right">     2758.00</td>
    <td align="right">     1336.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.33</td>
    <td align="right">     2893.00</td>
    <td align="right">      825.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1757.00</td>
    <td align="right">     2762.17</td>
    <td align="right">     1345.83</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1086.50</td>
    <td align="right">     2595.67</td>
    <td align="right">      795.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     1139.33</td>
    <td align="right">     2241.67</td>
    <td align="right">      218.67</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     1932.17</td>
    <td align="right">     2400.50</td>
    <td align="right">     1121.17</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      796.33</td>
    <td align="right">     2951.17</td>
    <td align="right">      692.17</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1703.50</td>
    <td align="right">     2729.83</td>
    <td align="right">     1251.50</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      377.00</td>
    <td align="right">     3354.50</td>
    <td align="right">      329.83</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     1099.00</td>
    <td align="right">     2835.67</td>
    <td align="right">      856.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1684.67</td>
    <td align="right">     2416.83</td>
    <td align="right">      920.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2118.00</td>
    <td align="right">     2481.00</td>
    <td align="right">     1247.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1652.17</td>
    <td align="right">     2501.00</td>
    <td align="right">      964.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2099.00</td>
    <td align="right">     2509.00</td>
    <td align="right">     1256.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1654.17</td>
    <td align="right">     2501.50</td>
    <td align="right">      966.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2100.67</td>
    <td align="right">     2509.17</td>
    <td align="right">     1257.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1687.83</td>
    <td align="right">     3100.83</td>
    <td align="right">     1528.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2188.17</td>
    <td align="right">     2928.67</td>
    <td align="right">     1787.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1685.67</td>
    <td align="right">     3103.00</td>
    <td align="right">     1529.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2188.17</td>
    <td align="right">     2927.83</td>
    <td align="right">     1786.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1694.67</td>
    <td align="right">     3047.00</td>
    <td align="right">     1517.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2200.00</td>
    <td align="right">     2914.67</td>
    <td align="right">     1782.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     1564.67</td>
    <td align="right">     2378.83</td>
    <td align="right">      818.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     2070.83</td>
    <td align="right">     2410.50</td>
    <td align="right">     1162.50</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3378.67</td>
    <td align="right">     3521.83</td>
    <td align="right">     2204.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      292.17</td>
    <td align="right">       44.17</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      279.00</td>
    <td align="right">       81.50</td>
    <td align="right">       20.50</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      123.00</td>
    <td align="right">       58.00</td>
    <td align="right">       77.33</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      380.67</td>
    <td align="right">       95.83</td>
    <td align="right">       79.33</td>
    <td align="right">       95.83</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      619.33</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
